=== 0. DATA VALIDATION ===
Period,File,Valid,Peak raw (G),CF raw,Kurt raw,Flat ratio,Removed %,Reason
Jun-24,A_CH-06 A_NAA_1490__Jun24.txt,Yes,0.703,2.741,-0.2493,0.002,0.86,
Sep-24,A_CH-06 A_NAA_1490__Sep24.txt,Yes,0.648,2.8313,-0.3426,0.0037,0.86,
Oct-24,A_CH-06 A_NAA_1490__Oct24.txt,Yes,0.661,2.7538,-0.272,0.0029,1.32,

=== 1. VIBRATION METRICS ===
Period,Date/Time,Equipment,Meas. Point,N Raw,Startup Trimmed,Spikes Removed,N Clean,Fence Low (G),Fence High (G),RMS raw (G),RMS clean (G),Peak raw (G),Peak clean (G),Peak-to-Peak (G),Std Dev (G),CF raw,CF clean,Kurtosis raw,Kurtosis clean,Skewness,Fs (Hz),dt (ms),Duration (ms),ISO Zone,Zone Description
Jun-24,28-Jun-24 08:56:47,Motor Compressor OAH-06_A,CH-06-A   -NAA  -->  Motor Outboard Axials,4096,8,27,4088,-0.70912,0.70387,0.27921,0.25647,5.9,0.703,1.401,0.25647,21.1307,2.741,47.9729,-0.2493,0.0386,10000.0,0.1,532.158,B,Unrestricted Operation
Sep-24,04-Sep-24 10:26:52,(CHPP) Motor Compressor CH-06_A,CH-06-A   -NAA  -->  Motor Outboard Axial,4091,10,25,4081,-0.6485,0.6515,10.52473,0.22887,525.0,0.648,1.294,0.22887,49.8825,2.8313,2134.2915,-0.3426,-0.0065,10000.0,0.1,532.158,B,Unrestricted Operation
Oct-24,16-Oct-24 12:12:21,Motor Compressor OAH-06_A,CH-06-A   -NAA  -->  Motor Outboard Axial,4096,8,46,4088,-0.666,0.662,0.25326,0.24003,1.086,0.661,1.308,0.24003,4.288,2.7538,0.2128,-0.272,-0.0135,10000.0,0.1,532.158,B,Unrestricted Operation

=== 2. TREND ===
Parameter,Jun-24,Sep-24,Oct-24,Delta (first→last),Delta % (first→last),Flag
RMS (G),0.2565,0.2289,0.24,-0.01644,-6.41,
Peak (G),0.703,0.648,0.661,-0.042,-5.97,
P2P (G),1.401,1.294,1.308,-0.093,-6.64,
Std Dev (G),0.2565,0.2289,0.24,-0.01645,-6.41,
Crest Factor,2.741,2.8313,2.7538,0.01275,0.47,
Kurtosis,-0.2493,-0.3426,-0.272,-0.02271,-9.11,
Skewness,0.0386,-0.0065,-0.0135,-0.05215,-135.07,

=== 3. TOP FREQUENCIES ===
Rank,Jun-24 Freq (Hz),Jun-24 Mag (G),Sep-24 Freq (Hz),Sep-24 Mag (G),Oct-24 Freq (Hz),Oct-24 Mag (G),New in last period
1,3111.55,0.136104,558.69,0.072123,557.73,0.089875,⚠ New
2,2712.82,0.119011,3119.33,0.066927,3118.88,0.083169,
3,4207.44,0.047247,3104.63,0.065583,3067.51,0.07184,⚠ New
4,3118.88,0.045428,3116.88,0.063648,2715.26,0.068487,
5,3104.21,0.045341,838.03,0.057772,3106.65,0.068177,
6,2964.77,0.043251,3065.43,0.054459,3116.44,0.062792,
7,4801.86,0.041725,642.0,0.048348,3084.64,0.049601,⚠ New
8,3101.76,0.039239,3085.03,0.048009,2994.13,0.048668,⚠ New

=== 4. OUTLIER DETAIL ===
Period,Valid,N Raw,Startup Trim,Spikes Removed,N Clean,IQR k,Fence Low,Fence High,Peak Raw (G),Peak After (G),Replace Method
Jun-24,Yes,4096,8,27,4088,1.5,-0.70912,0.70387,5.9,0.703,interpolate
Sep-24,Yes,4091,10,25,4081,1.5,-0.6485,0.6515,525.0,0.648,interpolate
Oct-24,Yes,4096,8,46,4088,1.5,-0.666,0.662,1.086,0.661,interpolate

=== 5. NEXT PERIOD FORECAST ===
Parameter,Unit,Jun-24,Sep-24,Oct-24,Next Period (Predicted),Δ vs Last Period,Δ% vs Last Period,Trend,Risk Indicator
RMS (G),G,0.2565,0.2289,0.24,0.22535423803749496,-0.014679721196899087,-6.1156851487685895,↓,
Peak (G),G,0.703,0.648,0.661,0.6286666666666667,-0.032333333333333325,-4.891578416540594,↓,
Crest Factor,,2.741,2.8313,2.7538,2.7881050886485603,0.03432807264504101,1.2465814205559895,↑,✅ Zone A/B
Kurtosis,,-0.2493,-0.3426,-0.272,-0.3106625855849807,-0.038650279878801985,-14.209018881870406,↓,

